# G2-06.12｜双区域十星机房工程输入条件基线

**状态：** RC0；用于站点筛选、机房预评估和工程询价。  
**重要边界：** 下列设备参数为公开产品资料或研究候选，不能替代最终订货配置和现场工程计算。

## 1. 设计原则

- 两区域分别具备本地供电、冷却、网络、控制和安全自治能力。
- 每区域五个逻辑星位：GPU、CPU/HPC、Storage、Control/Support、Edge/Security。
- 星位是逻辑能力域，不强制一星一柜；机柜数由 OEM 外形、维护空间和故障域设计确定。
- GPU 高密度区与一般 IT/控制区分区设计，液冷/风冷、供电和安全边界分别核算。
- 所有设施容量按“正常负载、峰值负载、单路故障、维护工况、扩容预留”五种工况分析。
- 机房设计、采购和验收按所在地法规及主管部门/AHJ 的正式要求执行；全球性标准作为工程参考，不自动取代当地强制规范。

## 2. 单区域逻辑设备清单

| 星位 | 设备候选 | 研究数量 | 主要工程输入 |
|---|---|---:|---|
| A1/B1 GPU | P1 Vera Rubin NVL72 7DJVCTO4WW / P2 AMD Helios MI455X OEM/ODM / P3 GB300 NVL72（过渡） | 每区1套，单区单路线 | 机柜尺寸重量、支路电力、液冷、GPU网络、软件栈与OEM QVL |
| A2/B2 CPU/HPC | Lenovo N1380 + SC755 V5（LP2495列为支持平台；项目级CTO/QVL待确认） | 1 套 | PCS、电源接口、48V busbar、二次液路 |
| A3/B3 Storage | Dell R7725xd + NVMe 候选 | 2 台 | 盘位/重量/功率/散热/存储网络 |
| A4/B4 Control | Dell R9815 候选 | 3 台 | HA 节点、OOB、PSU、管理网络 |
| A5/B5 Edge/Security | Dell R9815 候选 | 2 台 | 安全设备、WAN 边界、日志/审计、OOB |

以上数量来自当前架构候选，须通过负载模型、HA 仲裁、性能基准和完整 BOM 复核。

## 3. 机柜空间与结构

### P3：HPE GB300 NVL72 过渡路线公开参考
- 48U rack；
- 2495 mm 高 × 600 mm 宽 × 1068 mm 深；
- Fully Loaded (with PGW) 约 3300 lb（约 1.50 t）；
- 满液、线缆、附件、安装底座和运输保护重量须单独确认。

### Dell XE9712 / IR9048 公开参考
- IR9048：48 RU；
- 2294 mm 高 × 750 mm 宽 × 1200 mm 深；带 stabilizers 深度更大；
- Cabinet weight 约 1590 kg；
- 该平台尺寸与 HPE NVL72 不同，机柜基础、通道和运输路线需独立设计。

### 结构工程必需输入
- OEM 机柜三维 CAD、总重、重心、四点/多点支撑载荷、满液重量和动态载荷；
- 楼板/架空地板额定荷载、局部点载荷、挠度、抗震、锚固和设备滑移；
- 机柜搬运路线：门宽、门高、电梯额定载荷、坡道坡度、转弯半径、地面承载；
- 前后维护空间、抽出 tray 的完整行程、顶部/底部走线、管道阀门检修空间；
- 施工单位出具结构复核计算书，不能用“机柜平均重量/占地面积”替代支点载荷校核。

## 4. 电力输入与容量预算

### GPU rack 口径
HPE QuickSpecs：
- 8 个 Power Shelf，每个 Power Shelf 由一条 Power Whip 供电；
- 每 Shelf 最高 33kW；
- P1 Vera Rubin：MaxP机柜TDP约227kW、MaxQ约187kW；4×110kW Power Shelf合计440kW DC输出能力，不能当作AC输入/实际功耗。
- P2 Helios：Schneider SC26参考设计支持最高约246kW/rack，仅作设施供电/冷却敏感性边界；实际OEM整柜AC输入、热负荷、冷却流量/压降和CDU边界仍TBD。
- P3 GB300：HPE 132kW nominal TDP、约155kW EDPp、192kW busway planning；不得套用于P1/P2。
**初步工程输入：** 三条GPU路线分别建模；上述均不是AC实测功耗、全年IT能耗、POI firm MW或最终断路器/导体规格。
NVIDIA Enterprise RA 组件页另列 full rack requiring up to 142kW。两组数字定义和测试条件并不相同，列为供应商澄清项。

**初步工程输入：** 在 OEM 完成书面澄清前，单 GPU rack 的母线/上游配电预留暂按 HPE 192kW busway planning envelope 进行空间与容量敏感性分析；该值不是平均功耗、不是全年 IT 能耗，也不是最终断路器/导体规格。

### N1380
Lenovo DS0187 给出最多 4×15kW PCS、N+1、54kW DC enclosure capacity 和约 58kVA 输入视角；Lenovo Press LP2495（2026-11-13更新）明确列出 N1380 enclosure 支持 SC755 V5。产品家族兼容已有官方依据，但最终 PCS 数量、CTO/MTM、CPU SKU、固件、水路和地区配置仍按项目配置单/QVL回填。

### 其他设备
R7725xd、R9815、GPU/Storage/CPU 交换机、WAN 路由器/防火墙、OOB 交换机、CDU、泵、冷机、照明和辅助系统的功率均待 OEM 铭牌/曲线/实测。

### 不得重复计算
- IT 电能与设施电能分表；
- 若用 PUE × IT 能耗计算设施总能耗，不得再重复加计已包含在 PUE 内的冷机/泵/UPS损耗；
- UPS 输入/输出损耗、CDU泵功率和冷机功率应明确是否纳入 PUE 口径；
- 设备额定输出、PSU 合计容量、Power Shelf 总额定容量不等于输入电力需求。

## 5. 冷却、一次/二次侧与水资源

### GPU
HPE XDU1350 公开资料：1.3MW 额定冷量，最多支持 8 个 NVL72 rack；一次侧为设施水路，二次侧向 rack manifold/cold plate 供液。额定容量不能替代热负载曲线和可用性设计。

### CPU/HPC
N1380 公开资料：处理后的清洁水，入口温度范围受露点限制，最高至 45°C；blind-mate quick disconnect 接入 enclosure manifold；PCS 与水路接口必须按 Lenovo 规定配置。

### 设计约束
- HPE 与 Lenovo 的设备二次侧介质、水质、材料、温度、压力、流量和压降分别建立基线。
- 两种 OEM 二次侧不直接共液；如共用设施一次侧，必须通过各自合规 CDU/换热器隔离，并完成材料/水质/水力兼容审查。
- 水冷系统必须有取样、过滤、排气、排水、冲洗、泄压、隔离、漏液检测和维护旁路。
- WUE、水源许可、排水、补水、冷却塔漂水/排污、化学处理和热排放按当地环境许可与站点水资源条件确认。
- 需取得全年气象数据、湿球/干球温度、极端天气、干冷器/冷却塔工况和热回收条件。

## 6. 网络与运营商

- GPU Fabric Plane-A/B 独立物理交换平面。
- Storage、CPU North-South、Control/Support、OOB/Facility、Customer/WAN 分层。
- 运营商 A/B 要求验证楼内入口、管道、桥架、机房 Meet-Me Room、城域路由和上游 ASN 多样性。
- 记录线路 RTT、抖动、丢包、可用带宽、MTU、加密和故障切换；WAN 不默认承载 GPU 同步 collective。
- 站点间数据复制、控制协调、日志/审计和用户业务流量分别定义 SLA、优先级和恢复策略。

## 7. 消防、环境与物理安全

需由所在地消防/建筑/安全专业人员确定：
- 适用消防规范、探测/报警、预作用/气体灭火/水喷淋协调、设备断电和液冷联锁；
- 机房分区、耐火分隔、疏散、消防水、气体释放、泄压和灭火剂兼容；
- 温湿度、露点、颗粒物、腐蚀性气体、洁净度、静电与防雷接地；
- 门禁、视频、访客、机柜锁、介质销毁、备件仓储和供应链交接；
- 地震、洪水、风暴、野火、极端高温、供水中断、交通中断等区域风险。

## 8. 每个站点必须回填的现场数据

1. 国家/地区/城市/园区/机房地址（进入正式工程阶段后）。
2. 电网电压、频率、相制、可用容量、短路容量、接地系统和电价。
3. UPS/发电机/变压器/开关柜/母线现状与新增容量。
4. 冷源、一次水供回温度、流量、压力、水质、水量、排水许可。
5. 楼板/地板荷载、楼层、层高、通道、门、电梯和设备运输路线。
6. 光纤运营商、进线管道、Meet-Me Room、城域/长途路由。
7. 当地建筑、电气、消防、环境、水资源、职业健康、数据/出口管制要求。
8. 许可审批周期、施工窗口、设备交期、当地服务与备件可得性。

## 9. 工程设计阶段门禁

- G0 站点筛选：地理灾害、电网、水资源、运营商、法规、建设许可；
- G1 基础设计：负荷表、单线图、P&ID、机柜布局、结构计算；
- G2 详细设计：保护整定、管径/泵曲线、光链路预算、消防联锁、施工图；
- G3 OEM 接口冻结：SKU、端口、液路、电气、固件、服务；
- G4 FAT/SAT：工厂测试、到货核验、现场联调和独立见证；
- G5 运行放行：容量、冗余、告警、恢复、审计、运维手册与备件齐备。
