# G2-06.15｜高密GPU与液冷机房工程准入规范 RC0

## 1. 核心假设与边界

每区域五个逻辑星位：GPU、CPU/HPC、Storage、Control、Edge/Security。当前以HPE GB300 NVL72、Lenovo N1380、Dell R7725xd和R9815为候选，非已采购。

HPE NVL72参考数字：132kW nominal TDP、约155kW EDPp、192kW busway planning；NVIDIA Enterprise RA另有约142kW口径。**192kW不能直接当作平均功耗、站点峰值总负荷或母线保护整定依据。** Lenovo N1380约58kVA是视在功率口径，不是58kW有功功率。CDU约1.3MW是热转移额定能力，不是用电功率。

## 2. 单站点准入的五类容量

1. **设备空间**：实际机柜CAD、外形、运输/抽出tray维护、线缆弯曲半径和高密架空/地面条件。
2. **电力**：供电企业对本项目firm MW、220/110/35/10kV等实际接入条件（电压等级仅依站点而定）、50/60Hz适配、变压器/UPS/母线/PDU、A/B故障域和保护。
3. **液冷**：一次侧供回水温度/压力/流量、二次侧水质/冷却液/过滤/泄压/冷板/Manifold、CDU泵及整机冗余，全年极端气候。
4. **数据网络**：GPU Fabric RoCE双平面或IB双平面，Storage/CPU/WAN/OOB/Facility物理/逻辑隔离；OSFP逐端口QVL；跨区WAN仅用于可承载的业务。
5. **安全/韧性**：消防/漏液硬联锁、本地设施控制、BMC/OOB隔离、区域自治、备件和故障恢复。

## 3. 电力设计分层

- 层1：公用事业电网接入和能源采购（firm MW、应急限电、需求响应、绿电直连、备用源）；
- 层2：园区变压器/开关柜/UPS/发电机和A/B配电（单线图、故障域、保护协调）；
- 层3：机柜Power Whip、Power Shelf、DC busbar、PSU冗余和设备负载曲线；
- 层4：计量和能源调度（IT与Facility分表；峰时策略、算力负荷柔性和告警）。

**不能用区域绿电比例、已建项目装机或其他客户接入容量代替本项目firm MW。**

## 4. 液冷设计分层

- L0设施水源：合法水权、再生水、排污许可、干旱限制；
- L1一次侧：冷机/干冷器/冷却塔/水处理、供回水和冗余泵；
- L2 CDU：热交换、泵组、控制器、传感器、泄漏/隔离、维护与整机冗余；
- L3设备二次侧：Manifold、Cold Plate、快接、介质/水质/过滤、流量/压降；
- L4本地安全联锁：漏液、低流、高温、泵故障、断电、阀位反馈、审计与安全停机。

泵N+1 ≠ CDU整机N+1；一次侧共用 ≠ 二次侧可以共液；公开额定冷量 ≠ 极端热浪或断水下可用冷量。

## 5. 工程输入估算的正确口径

若有小时级负荷：
- P_IT(t) = P_GPU + P_CPU + P_Storage + P_Network + P_Control + P_Edge（每项按计量点与配置）。
- P_Facility(t) = P_IT(t) + P_Cooling(t) + P_PowerLoss(t) + P_Other(t)。
- 若用PUE法，设施年能耗 = Σ(P_IT(t)×PUE(t))×1h；不再重复叠加已包含的辅机负荷。
- 峰值供电容量 = 根据同时系数、故障/维护工况、负荷增长、功率因数、启动冲击和工程师计算确定，不用平均值代替。
- 计算年水耗/取水/排水分别按计量定义、气候工况和适用WUE标准披露。

## 6. 对现有园区改造的专项核验

若考虑在既有数据中心园区租用空白机房：
- GB300 NVL72机柜高度、重量、门/楼板/运输/抗震；
- 原有机房是否有支持高密液冷CDU与一次水源的面积/管路；
- 机柜电力Whip、上级配电/变压器是否确实能够分配给该租户；
- 既有服务器机柜的传统风冷冷量不能视为液冷可行；
- 原有消防、噪声、发电机、取水/排污许可是否覆盖改造后的设施；
- 共用设施存在的身份、OOB、CDU、电网和WAN共同故障点。

## 7. 放行标准

必须有本项目地块级E2资料、E3工程师签署计算、E4现场/验收测试计划。任何一项关键硬门槛失败，暂停该地块的下一阶段投资决策。G2-06.15不签发施工设计，不冻结保护参数或液冷施工P&ID。
